# 中央空调与暖通系统运维手册

> 本文件为【模拟演示数据】：内容参照园区暖通行业通用运维规范编写，仅用于项目演示。

## 系统概述

园区中央空调采用水冷离心式冷水机组集中供冷：2#冷冻站设 3 台开利 19XR 离心机组（单台制冷量 1100RT），夏季两用一备；冬季由锅炉房 2 台燃气真空热水锅炉（单台 1.4MW）供暖。冷源侧设冷却塔 6 台（良机 LRC-300）、冷冻水泵 4 台、冷却水泵 4 台（一备一用）。末端为风机盘管 + 新风机组组合。

**运行参数标准**：冷冻水供水 7℃、回水 12℃，供回水温差 5℃±1℃；冷却水进水 32℃、出水 37℃，温差 5℃±1℃；冷冻水压力 0.4-0.6MPa；室内温度夏季设定 26℃±1℃、冬季 20℃±1℃。

## 运行管理

- 运行参数每 2 小时抄录一次，与标准值比对，偏差超限 30 分钟内在巡检系统上报。
- 过渡季（室外温度 10-20℃）启用免费供冷：关闭压缩机，仅运行冷却塔 + 板式换热器旁通。
- 冷水机组台数控制：根据冷冻水回水温度与负荷率自动加减机，避免频繁启停（启停间隔不小于 30 分钟）。
- 夜间与节假日按时间表运行，未使用区域空调关闭，风机盘管维持低速防冻循环。

## 常见故障与处理

### 故障一：机组高压报警停机

**常见原因**：冷却塔散热不良、冷却水流量不足、冷凝器结垢、冷却水温过高。

**处理步骤**：
1. 检查冷却塔风机是否运行、布水器是否均匀布水；
2. 检查冷却水泵运行电流与进出口压差（正常 0.2-0.35MPa）；
3. 测量冷却水进出水温差，大于 7℃ 说明流量不足，排查 Y 型过滤器与阀门开度；
4. 温差正常仍报警，判断冷凝器结垢，安排化学清洗（须报工程经理审批）；
5. 复位后观察 1 小时，反复报警须停机检修。

### 故障二：机组低压报警

**常见原因**：制冷剂泄漏、膨胀阀开度过小、冷冻水流量不足、蒸发器结垢。

**处理步骤**：检查视液镜气泡判断制冷剂量；检查膨胀阀感温包是否脱落；检查冷冻水泵与管路过滤器；确认泄漏后查漏补漏并补充制冷剂，禁止长期缺液运行。

### 故障三：冷冻水压差波动大

**常见原因**：系统缺水、压差旁通阀失控、变频泵 PID 参数漂移。

**处理步骤**：检查膨胀水箱水位与自动补水阀；手动调节压差旁通阀开度；核对变频泵 PID 设定（压差设定 0.4MPa），观察 30 分钟记录趋势。

### 故障四：风机盘管送风不凉

**常见原因**：滤网脏堵、盘管积尘、电动二通阀未开、排气不畅。

**处理步骤**：清洗回风滤网；检查二通阀执行器是否动作；盘管高点排气；测量送风与回风温差（正常 ≥8℃）。

### 故障五：冷却塔飘水严重

**常见原因**：布水器偏斜、填料老化破损、风机风量过大。

**处理步骤**：调整布水器水平与转速；检查更换破损填料；调整风机变频或叶片角度；检查挡水板与收水器。

## 维护保养周期表

| 项目 | 周期 | 内容 |
|---|---|---|
| 机组冷凝器 | 每年春季 | 化学清洗 + 端盖检查 |
| 冷冻水水质 | 每年 | 水质化验 + 投加缓蚀阻垢剂 |
| 冷却塔填料 | 每 2 年 | 检查更换破损填料 |
| 风机盘管滤网 | 每月 | 清洗（高尘区每 2 周） |
| 冷冻油 | 每年 | 取样化验，按结果更换 |
| 水泵轴承 | 每季度 | 加注润滑脂、检查联轴器 |
| 管道保温 | 每季度 | 检查破损冷凝水盘与保温层 |
