# 供配电与能源管理手册

> 本文件为【模拟演示数据】：内容参照园区供配电与能源管理通用规范编写，仅用于项目演示。

## 系统构成

- 供电方式：双路 10kV 进线（一用一备，自动互投），开闭所 1 座、配电房 3 座。
- 变压器：4 台 1600kVA 干式变压器（SCB13），总容量 6400kVA，负载率高峰不超 80%。
- 柴油发电机：1 台 800kW 康明斯应急发电机，作为消防/电梯/安防等一级负荷应急电源。
- UPS：机房与消防控制室配置 40kVA 双机并机 UPS，电池后备 60 分钟。
- 光伏：屋顶光伏 800kW（并网，组串式逆变器）；充电桩 120 个（交流 56、直流快充 64）。
- 能源计量：各楼层/租户分项计量（照明、动力、空调、插座），月度能耗分析。

## 运行管理制度

- 配电房每日巡检 2 次：抄录电流、电压、变压器温度、功率因数、直流屏电压。
- 红外测温每季度一次，重点测温点：开关触头、母排连接、变压器绕组。
- 预防性试验每年一次：绝缘电阻、耐压、保护定值校验、接地电阻。
- 停送电操作实行操作票制度：操作前核对设备编号，一人操作一人监护。
- 配电房准入：专人管理，进入登记，严禁无关人员进入。

## 常见故障与处理

### 故障一：市电停电

**处理步骤**：确认停电范围与原因（市政停电/内部故障）；柴油发电机 30 秒内自动启动并合闸；优先保障消防、电梯、安防、BA 负荷；关闭非必要负荷；联系供电局确认恢复时间；恢复后先重要负荷逐级合闸，记录停电时长。

### 故障二：变压器温度过高（>85℃）

**处理步骤**：检查散热风机是否运行；检查负载率是否超限；检查配电房通风空调；必要时降负荷并上报；持续高温安排停电检查。

### 故障三：UPS 频繁切电池

**处理步骤**：检查输入电压波动范围；检查电池组单节电压（偏差超 ±10% 更换）；检查 UPS 负载率（不超过 80%）；检查电池内阻（超限成组更换）。

### 故障四：低压柜跳闸（过流/短路）

**处理步骤**：确认跳闸回路与负荷；检查回路绝缘与负荷侧设备；排查短路点后摇测绝缘合格方可送电；严禁盲目强送。

### 故障五：功率因数偏低被罚款

**处理步骤**：检查电容补偿柜投切状态与电容损坏情况；检查补偿控制器取样；核对无功补偿容量匹配；及时修复或增容。

## 光伏与充电桩运维

- 光伏：组件每季度清洗一次；逆变器每日查告警；发电量较同期下降 10% 以上当天排查（遮挡、热斑、线缆接头）；热成像年度巡检。
- 充电桩：每月巡检枪头磨损与线缆破损；充电枪锁扣损坏立即停用；检修前断上级空开，严禁带电插拔；直流桩模块告警按厂商手册处理。

## 能源管理要求

- 月度能耗分析：分项对比上月与去年同期，异常波动超 15% 须排查原因（漏电、设备故障、计量异常）。
- 空调温度设置：夏季 ≥26℃、冬季 ≤20℃，公共区域照明按时段自动控制。
- 每年开展节能改造评估：LED 灯具更换、电梯能量回馈、空调群控优化等。
